Search in video
Intro
0:00
good morning everyone thanks for joining our webinar today on the topic of NFPA 79 and 70e importance of electrical
0:08
safety in industrial control panels please use the webinar dashboard and
0:13
type in your questions as you go through the webinar and we will answer them our dad without further delay I will turn it
0:20
over to John good day to you I'm John Cole ak the president of praxis
Industrial Control Panels (ICP) Topics
0:25
Corporation and I'll be one of your instructors today covering a subject called industrial control panels in the
0:31
workplace my part of the presentation will be to focus on the safety aspects
0:36
of the discussion after I complete my part of the presentation I'll hand it over to Bhanu who will be talking to you
0:42
about some updates to some other national consensus standards that apply before launching into my presentation
0:48
I'd like to give you my background so you have a frame of reference from where I'm coming and then I'll launch into my
0:54
part of the presentation in terms of my background I began in electrical world
0:59
as a journeyman lineman I actually climbed polls for 13 years before going
1:05
back to school I took bachelor's degrees in electrical engineering and a master's degree in occupational safety and I
1:11
became a certified safety professional all total I have 41 years of experience in the industry what I'm going to be
1:18
talking about is on the slide in front of us we'll begin with some important definitions that will lay some
1:24
groundwork for you to understand the rest of the presentation of course we're supporting primarily on electrical
1:30
hazard recognition and control so we'll be talking a little bit about ICP and lockout/tagout requirements and we'll
1:37
also be talking a little bit directly from the National optical code article 409 which is on industrial control
1:42
panels well discuss the various components that are typically included in ICP panels but it must be stated at
1:50
this point that there are so many different configurations literally hundreds of different ways of configuring these panels we'll only be
1:57
able to speak generically about them here and then you'll be able to extrapolate that to the various units
2:02
you have in your plant itself and of course you can take advantage of the Q&A
2:07
box and the software to list your questions in real time and as they come up we'll try and answer them
2:13
either in real time or at the end of the presentation we'll be talking a bit about bonding and grounding a very
2:20
important subject in Electrical Safety particularly important in this particular type of equipment so we will
2:26
discuss that briefly with the understanding that there's going to be a lot more to know about that than what we'll cover in this presentation and
2:33
I'll close my part of the presentation with a little bit of discussion of maintenance of ICP components taken from
2:40
the NFPA 70 B let's go to the next slide there are a few definitions that we need
Important Definitions...
2:47
to understand before we press forward with the presentation the first definition is called short-circuit
2:52
current rating now we need to differentiate the short-circuit current rating from the interrupting rating of a
2:58
protective device and that the short-circuit current rating takes into
3:03
account all of the equipment in the panel not just the overcurrent device that protects the panel itself so this
3:10
is an important definition to keep in mind because we have to size the equipment appropriately to handle the
3:16
weakest element in the system bonding and grounding we'll discuss together in
3:21
a sense that bonding is the purpose of bonding is to equalize voltage between conductive parts on the front on the
3:28
frame of a piece of equipment in this case the covers for the panel itself so
3:34
we bond things together to equalize voltage so we couldn't touch two different surfaces and have a voltage between them grounding them is we take
3:41
that same bonding connection and connect it to planet Earth in the vicinity of the work location so the purpose of
3:47
bonding is to equalize voltage the purpose of grounding is to put the panel had grown potential in the vicinity of
3:54
the work location we need to also differentiate between neutral conductors and what we call equipment grounding
4:01
conductors abbreviated eg C now equipment grounding conductors are the
4:06
same as the third prong on the L but on a plug on an extension chord and the purpose of the EGC is to make sure that
4:13
if that equipment has has an internal fault that it will quickly trip the system off of off line so that it
4:19
doesn't harm human beings working on or with that equipment kind of neutral conductors the
4:25
difference between them is a neutral conductor is a purposeful current carrying conductor we engineer it and
4:31
install it with the intent of it carrying amperes of current in the system conversely the equipment grounds
4:37
actually normally have zero current on them the only time they have current on them is when there's a ground fault
4:43
typically in the system now the key point I want you to get from this discussion is that there could be a
4:49
voltage or a difference of potential between the neutrals and the equipment grounds if the bonding and grounding
4:55
back up the panel and so itself the source panel is not properly connected so it's very important to understand
5:02
that if the connections are not appropriate at the path the source there could be a voltage between the
5:07
neutral conductors and the equipment grounds on the same piece of equipment last but not least a lockout tagout term
5:13
is called an energy isolating device we need to be able to differentiate e ids
5:18
from control circuitry under lockout tagout it would be illegal to lockout a control circuit we can only lockout
5:26
tagout e IDs and so we'll go through pictures of the various panels we're talking talking about here today and all
5:33
right online where the e IDs are and where the control circuits are so let's go to the next slide in terms of what
What is an ICP?
5:40
actually is an industrial control panel or what it includes this can be found in Section 409 point 2 of the National
5:47
Electrical Code now as you can see by looking at the words on the on the slide
5:52
it's an assembly of two or more components almost always an inclusive of the power circuit and a control circuit
5:59
now under the power circuit umbrella we're talking primarily about things like motor controllers and overload
6:05
relays and fuse disconnects and alike these are the things that actually provide power to the actual equipment as
6:11
the name suggests in the control circuit side of the cabinet this is usually the selector switches and time delay
6:18
switches are relays and control relays this is sort of the brains of the outfit this controls the power part of the
6:24
system and determines it runs things like programmable logic controllers and other devices that are smart things in
6:32
the system and it usually does it is a combination of the two in almost all cases
6:37
these components are mounted in the enclosure with the wiring and terminals in it and the industrial panel actually
6:43
does not include the equipment that it's controlling so again this is the focus of our presentation and usually it has
6:49
both power circuitry and control circuitry let's go to the next slide
6:55
let's talk a little bit about electrical hazard recognition and control now the
7:00
big three hazards we manage anytime we're talking about electrical systems are electrical shocks electrical arcs
7:06
and electrical blasts electrical shocks happen anytime electrical current measured in amperes flows through the
7:13
human body and as it turns out we don't need a lot of current flow to kill us 50 thousands of one ampere actually it
7:19
would be another enough to precipitate electrocution in most situations so one
7:26
thing that we can take for sure is that industrial control panels almost always have electrical shock hazards in fact
7:32
the data you can see on the slide here is that there are seventy fatalities electrocutions each year on industrial
7:39
control panels on the job so I think sometimes the small wires you see in these enclosures may lead one to believe
7:45
there are no hazards there and there are almost always is an electrical shock hazard associated with industrial
7:51
control panels having said that electrical arcs and electrical blasts have a lot to do with
7:57
the capacity of the system and in this case those small wires does matter so on
8:02
this particular panel there's not a significant arc flash hazard except for
8:08
if you look at the picture in the very bottom center of the picture where you'll see three colors yellow green and
8:13
purple they're those conductors coming into the panel might have enough capacity to precipitate a significant
8:19
arc flash the arc flash that you see here is the one that I would would expect in an industrial control panel
8:26
and that it's it could be harmful tears your hands or your eyes but it would not normally precipitate the kind of art
8:32
flash we're trying to manage with the arc rated clothing and things that we wear on the job so in other words it's
8:39
going to be up to the worker doing the work to ascertain the shock hazards and the arc flash and arc blast hazards in
8:45
the workplace so let's go to the next slide now what we see in front of you is
Typical ICP Components & Hazard Recognition
8:51
example of a industrial control panel now let's be clear there are literally
8:57
hundreds of different configurations for industrial control panels so this is by
9:02
no means the standard by which we should measure them this just happens to have a lot of the equipment we'll typically
9:08
find on both the AC voltage side and the DC voltage side of the panel and then we'll go through each section of the
9:15
panel and talk about the electrical hazards associated with each one but as you see the way that the overview of the
9:21
panel is list is depicted in front of you the top tier of the cabinet is actually the incoming power circuitry
9:27
both the AC and DC power is in that tier of the panel the middle panel is
9:33
actually the brains of the outfit this includes a programmable logic controller and some of the Internet Ethernet
9:39
connections and radio connections in the panel and the bottom tier is actually the terminal blocks where all of this
9:45
control power is directed to the actual actual equipment that it controls so
9:51
let's go to the next slide and we'll break down each one in a bit more detail okay let's talk about the incoming power
Power Circuitry
9:58
side of the industrial control panel now you'll see in the on that there's a red arrow under the main circuit breaker the
10:05
arrow is pointing at this the only only energy isolating device in the whole enclosure and that is the main circuit
10:11
breakers so if you were going to lock out this panel for whatever reason that would be your lockout point the e ID in
10:17
the system now let's be clear on something in this particular panel just has a 120 volt single-phase power coming
10:24
in to the panel that's the reason for the single breaker that you see now I've got on that arrow one or the main
10:29
circuit breaker it's pointing to the incoming side of that breaker it is very common to have three-phase 480 volt
10:36
power on the source side of that breaker and in fact it can be high enough
10:43
capacity that it could precipitate a significant arc flash further there's often a transformer there where the 480
10:49
volts would be stepped down to 120 volts and that then would be what you see coming into this panel so it's possible
10:56
that you just have instead of a single circuit breaker have a transformer that has high enough capacity to precipitate
11:02
arc flash hazard moving to the right in this pit on the top tier here we see the AC incoming
11:09
power to the system you'll see AC power and a red arrow pointing at a terminal
11:14
block that actually can consist of all or it contains all of these AC circuit
11:21
breakers for this particular panel moving to the right of that you'll see the neutral and ground a bus the neutral
11:28
bus with the white wires are connected together and the green wires represent the grounding bus taken has a hole from
11:35
the grounding bus all the way to the circuit breaker on the left side this is the alternating current side of the
11:42
switch gear I'm sorry over the control panel now again this represents very
11:47
legitimate shock hazards I would recommend wearing rubber gloves if you're doing voltage testing or whatever
11:53
on this side of the enclosure and it also represents very low arc hazards on
11:58
this particular system with that said if that incoming source was 480 volts 3
12:03
phase that would all be this would all change they're gonna be very significant arc flash hazards in the panel it's just
12:10
this particular one does not represent significant arc hazards moving to the right you'll see the DC power source
12:16
this acts as both a transformer and a rectifier what it does is it converts
12:22
the 120 volts down to 24 volt DC power and immediately to the right of that are
12:27
the circuit breakers and the grounding bus and the equipment grounding bus for the DC side of the panel the DC side
12:35
represents very little shock or arc flash hazards in this particular panel but once again the qualified worker
12:41
requirements will stipulate that they must be trained to recognize where the hazards are significant and where they
12:47
aren't and in this particular panel it's really fairly low arc flash hazards but
12:53
significant shock hazards on the AC side of the panel let's go to the next slide on the middle tier of the cabinet we
Remote/Control Interface
13:01
have the brains of the outfit if you will the first thing you see in the middle of the panel is the programmable
13:06
logic controller in this particular unit and again there can be many different kinds of devices variable speed drives
13:12
or whatever it can all be included in this panel this just happens to be the plc part of
13:17
the panel to the left of the PLC you'll see the Ethernet switch this is used where we're connecting say cat5 cable to
13:25
it to actually allow this system to talk to a different system and then in the far right side is in this this case a
13:32
radio connection which allows for wireless communication between this part of the panel and other types of equipment as well and
13:38
you'll see there's some various ports Ethernet ports and so on on the radio equipment in the panel as well so let's
13:47
go to the next slide and let's look at the bottom tier of the industrial
Relays & Terminal Block
13:53
control panel this includes the terminal blocks and the relays for the panel itself on the left side of the terminal
14:00
blocks you'll see TBA is the listening terminal block analog so the analog
14:05
signals are on this part of the cabinet this this would be things that control things like flow levels and so on
14:11
in other words analog data and the middle tier here we have the TBD which is the digital part of the panel so the
14:18
digital of course is more than a half part of the system so it controls things like switches and on the far right side
14:24
are the relay is for the panel itself and these can be everything from older starting relays so whatever it is that
14:30
we're controlling with the panel itself so this is where all of the control then from AC and DC systems in this case the
14:37
DC systems come together and they're distributed out to the equipment that is controlled by the industrial control
14:43
panel so let's go to the next slide article 409 has some marketing
Article 409.110 Marking
14:49
requirements that are noteworthy of course it needs to have the manufacturers name and trademark on it
14:54
this is very important because OSHA generally refers to the manufacturer on everything from required maintenance
15:00
procedures to lockout tagout on system so the manufacturer's name is important
15:06
to have on the gear the equipment ratings are what you see in yellow I identifying the actual supply voltage
15:12
and if there's a transformer associated with it there'll be a high side voltage and a low side voltage on that
15:18
transformer whether it's single or three-phase is important the frequency of the system fifty or
15:24
sixty Hertz or if it's a direct current of course there is no frequency and a full load current on them on the
15:30
equipment as well those are just some of the markings that are expected to be on there at with respect to equipment
15:35
ratings the short-circuit current rating also needs to be on here which we discussed in the definitions section if
15:42
it's going to be used as we said for service equipment it needs to be so marked and for that kind of duty and
15:49
then finally the electrical wiring diagram reference it is an OSHA requirement that all fixed facilities
15:54
have accurate schematic diagrams of the facility and so this should be show up
16:01
on a schematic diagram that not only has a diagram of how it fits into the overall system in the plant but also the
16:08
internal wearing of this piece of equipment as well so let's go to the next slide let's take a look at the
NFPA 70B Maintenance of ICP Process Instrumentation Article 12.4
16:15
maintenance requirements of industrial control panels as outlined by the NFPA 70 B now of course I'm just going to hit
16:22
the high points here in this discussion and I have full you would of course want to do a full reading of this if this
16:27
applies to you and your operation the first point they're gonna make is that other than just visual inspections parts
16:34
they believe that parts should be removed from service and in order to effectively perform maintenance on them
16:39
now again that's up to you and your operation as to whether that's relevant to you but that's their suggestion the
16:45
second point will be that control modules should be of the plug-in type if possible this is not only for
16:50
expeditiously changing them out of service but also for safety the next section talks about the idea of fully
16:57
compartmentalized for safety and what they're saying here is that we use
17:03
compartmentalization to isolate the dangerous parts of the equipment from the not so dangerous parts of the
17:09
equipment if possible other electrical regulations use the term effective isolation for the same concept and and
17:16
this is of course a design change the way we design and build the panel with
17:22
that thought in mind power supplies need to be checked for what you're seeing yellow here on the slide the voltage
17:28
level changes there's presupposes that we know what the normal voltage levels are of the
17:34
equipment and it's if they've changed and we can't attribute it to something obvious like a change in voltage from
17:40
the utility then of course we'd want to figure out what's going on that may be indicating that the system is beginning
17:46
to fail ground faults in the system of course needed to be identified and isolated an important thing to consider
17:53
with ground faults is depending upon the impedance or the resistance of the fault it is possible for a ground fault to
18:01
develop and it will not actually trip the system out of service in those situations you can have an ongoing shock
18:08
hazard or a piece of equipment the frame of a piece of equipment gets energized and stays that way and of course those things need to be
18:16
cleared immediately in the system the integrity of the trip circuits also needs to be checked and verified and
18:22
maintained to make sure that if there is a trip in the system that it expeditiously trips assist system Auto
18:28
Service current-carrying parts need to be maintained both in terms of continuity for making sure the
18:35
connections are not oxidized or whatever and that they are properly connected and
18:40
tightened down in place making sure they exists for that and also for if they've been exposed to overcurrent over-voltage
18:47
situations where it becomes apparent that they got hot or there's flashover
18:53
of the insulators and any any of those flashover of the insulators would render
18:59
the system and needed replacement parts and finally if there's environmental damage to the equipment and again this
19:05
can be corrosion but it can happen from just the environment that you're in for example if you're in a highly corrosive
19:11
or a salty environment near a coast or it could also be from solvents that are used in the vicinity of the equipment
19:18
and in terms of the intervals for inspection well that's going to be driven by need if there are safety
19:23
implications for example circuit breakers that have been reset frequently or reliability considerations or the
19:30
severity of service in other words if they've been subjected to current flows at or near their limits the intervals
19:38
may need to be shortened up or tightened up and the maintenance may be more aggressive so let's go to the next slide
19:44
I have just the few thoughts that I'd offer before I go
Closing thoughts..
19:49
ahead and turn the presentation over to Bannu first of all because there are so many different ways of configuring them
19:54
and I dust your control panel I encourage you to have a rigorous hazard
19:59
assessment as part of the job briefing discussions before work commences now every qualified electrical worker is
20:06
required to be able to do a basic hazard assessment namely a shock hazard analysis and then an arc flash hazard
20:12
analysis as well this is so because especially in situations when you're troubleshooting a piece of equipment may
20:19
have failed catastrophically inside the panel we're inside the piece of equipment and the normal switching
20:25
procedures would no longer apply in those situations the qualified electrical worker will have to come up
20:30
with what we call a special precautionary technique and they will come up with an alternative system of achieving equivalent protection in that
20:37
situation I recommend that you have that kind of discussion when working on industrial control panels because each
20:44
one could be quite different from the other one even in the same part part of the plan the second point is that you
20:50
can assume that industrial control panels present a legitimate shock hazard this is especially true on the AC side
20:57
of the equipment but even on the DC side of the equipment when it's in 120 volt range is also worth managing some not
21:05
all may have arc flash hazards as well especially when the source is an incoming three-phase 480 volts system
21:12
that steps it down to like 120 volts those kinds of sources often can produce
21:19
our flash hazards that need to be assessed and managed and finally I think just the small size of the equipment
21:24
could tempt us to become complacent when working on these panels I encourage us
21:29
to fight that urge to remain vigilant and even exceed minimum required requirements such as possibly wearing
21:36
your low voltage gloves when working on the AC side of the equipment especially so with that I'll go ahead and hand it
21:42
over to Bannu god bless thanks John for such a great information and providing
NEC, NFPA 79 and UL 508A
21:49
insights into inertial control panels specifically the types of electrical hazards involved and also the importance
21:55
of short circuit current readings another maintenance aspects of the Turpin's as well by the way my name is
22:01
bono shrila and have an electrical engineering background similar to John I've spent about 20 years in power
22:07
generation and distribution industry I primarily worked in the design and development of large size power
22:14
generators for standby and prime applications been intimately involved
22:19
with enough PA 70 E and 70 B standards for electrical safety and maintenance practices in my last four years since I
22:26
started working for grace also I'm a 34 electrical safety compliance professional from enough PA and further
22:33
I sit on the standard technicals panel for l5 ATA evil 1436 you will 6 2010 and
22:40
also 6:09 for 7-4 today I will be touching on the NEC NFPA 79 and you will
22:48
fire it a correlation and also discuss about the safety specific concerns as we
22:54
deal with this equipment as well finally I will also provide few updates on the NFPA 79 with the 2018 edition changes
23:03
and we'll take the questions at the end as most of you know NEC is deemed to be
23:09
the war riding code for the installations in the United States and again it's legally recognized as
23:15
state-of-the-art strict adherence to any C's mandatory as the equipment cannot be
23:21
put in service in the states without the approval of authorities having jurisdiction also called it says article
23:29
670 in an e C refers specifically to industrial machinery requirements which
23:35
in turn refers to NFPA 79 for additional information and clarification H further
23:42
article 409 in NEC refers to industrial control panels codes which references you are firing a
23:49
standard NFPA 79 dates back to 1960 with about 13
23:55
revisions since then and the 2018 edition was released in November 2017
24:01
you will fire ATA another hand is currently in its third edition that was released in April 2000 18 we'll talk
24:08
about this more in detail you know slights let's go to the next slide let's
NFPA 79 & UL 508A Scope
24:14
take a quick look at NFPA 79 and you-all fire eight a in terms of what is covered
24:19
and what's not covered in the scope so basically electrical and electronic equipment with a nominal system voltage
24:26
of maximum thousand volts are covered in both the standards okay the next one is
24:31
point of connection to the machine so here we're not talking about connecting equipment your service feeder or a
24:38
commercial utility as well so we're talking about basically a machinery connecting to the supply side of the
24:44
conductors okay and then both the standards address safety for the people and property so safety for the people in
24:52
terms of protection against art flash and shock hazards and in terms of
24:57
property its damage to the equipment itself and then the next bullet is hazardous area equipment is not covered
25:04
in the standards okay so hazardous area is covered in an FBA four nine nine
25:09
standish okay and the last bullet here is it does not apply attractively
25:14
meaning you don't have to comply with every new version of the standard as its
25:19
gets released after the equipment is installed and put in service however it
25:25
must be applied when you make specific changes to those existing machinery as
25:30
well you can just exempt repairs from that equation okay so because both the Machine supply and control panel supply
25:37
generally involve same supply terminals right it's also possible both standards
25:43
apply to the control panels so whenever in doubt make sure you agree with you
25:49
add in advance with the end-user which standards is relevant to them in
25:54
practice however this cannot always be clarified beforehand in this case it's
26:00
almost always recommended to comply with both the standards this does not pose a
26:06
major problem because two standards are not contradictory and most requirements
26:11
are somewhat similar or identical in some cases once that allows less room
26:17
for interpretation of requirements another one in this case it's always recommended to comply with the
26:23
stringent requirement so for example if you take an FPS 79 you can use the hundred twenty volts AC or a 250 volts
26:30
DC for control circuits however annual fire eighty a maximum 600
26:35
volts applies to class one control circuits so in this case it's always good to follow the most stringent one
26:43
which is enough PA seven and in this case and again voltages according to 79 are also acceptable if you look at it
26:50
according to you you will 580 as well let's go to the next slide this slide
Application of Codes & Standards
26:57
shows a quick graphical representation of the application of these three codes and standards what we discussed so first
27:05
thing all the equipment machinery panels and the connections to this equipment in
27:11
the solid white area has to adhere to the NEC installation core requirement or
27:16
NFPA 70 okay the next one is the shaded red area show the industrial machinery
27:22
space which has to follow NFPA 79 machinery standards okay and the
27:28
last one the solid red area which is shows the industrial control panels
27:33
within the machinery area has to comply with you all 508 standards okay let's go
27:40
to the next slide let's take a look at the changes to NFPA 79 2018 edition okay
Changes to NFPA 79, 2018
27:46
the first and foremost thing code harmonization led to drive consistency between NFPA 79 and you all fire write a
27:54
standard okay the new revision of 79 is updated to be consistent with the
27:59
current UL 580 voltage classification tables which defines up to thousand
28:06
volts and over thousand volts from the previously defined 600 volts classifications so if you see in 2000
28:14
1879 all the voltage classifications are called out in thousand volts nominal
28:20
voltage range the next one is section 4.3 there was added to 79 which states
28:25
listed and labeled equipment shall be used in accordance to manufacturers
28:31
recommended guide this is a guy an exact alignment with NFPA 70e and 70 B standards has just
28:39
published in 2018 and 2019 editions okay the next bullet here addresses about
28:45
special cable requirements for flexible motor supply that protect the cables
28:51
against damages in nonlinear load applications so primarily this is for variable frequency drives to overcome
28:59
the damages to the cable itself so this is called out in for 42.8 which is a new
29:04
requirement - and the last one is the 7.8 dot one which requires surge
29:09
protection devices or they call SPD's for safety interlock circuits okay these
29:15
are some of the changes that's that came to play in 2018 a division cycle let's
29:21
go to the next slide so this slide shows some of the changes addressed in chapter
29:26
5 in NFPA 79 for disconnecting means first things first machine is considered
29:32
an individual unit in the context for NEC and so it must be supplied with a
29:37
disconnecting means period all the terminology around the supply side conductors has been changed
29:43
to machine side supply conductors which brings the clarity it is not a supply
29:48
conductors on any of any anything it's basically referring specifically to cut it out as a machine side sub a
29:54
conductors and then throughout the text the term incoming supply circuit is replaced with machine supply circuit
30:01
again to be consistent and be specific in the terminology and the next point is
30:07
the disconnect means can be integral to the machine or it can be separate within the line of sight and also it's readily
30:15
accessible and is marked in accordance with five three one one one okay
30:21
and the next one is there's no need for the volt current protection for the disconnect similar to NEC 670 point four
30:28
but it must have a circuit breaker or the fuses upstream okay so very
30:34
practical a machine must have only single power supply source and the disconnect must always isolate
30:40
electrical equipment from the supply itself okay also note that the communication
30:46
circuits are not required to be provided with the supply side disconnecting means one it
30:52
is not necessary and two it's not even practical to include disconnecting means for limited energy circuits as defined
30:59
in article 724 and 800 has called out in NEC reference okay also make sure if the
31:06
machines main disconnecting means supply is more than one disconnecting means it must be clearly marked machines main
31:14
disconnecting mean so make sure if you have multiple disconnecting means or switches within the same machine do you
31:20
need to mark it which one is the main disconnecting mean okay and last but not least as John mentioned earlier or flash
31:27
and shock hazard concerns makes it more desirable to locate the supply side disconnecting means in either a separate
31:33
enclosure to ensure there is no power while performing the maintenance activities around the control panel so
31:39
just keep this power compartment separate from all the control gear what is inside your panel let's go to the
31:46
next slide so in this slide we talk about Electrical Safety which is totally in our wheelhouse here at Grace
Protection from Electrical Hazards - Chapter 6
31:52
engineered products this section again aligns directly with NFPA 70e standards for workplace electrical safety so here
31:59
are the changes language to warn against electrical hazards was removed from NFPA 79 and this section uses some new terms
32:07
for basic protection and fault protection definitions so basically basic protection calls out any live
32:14
parts operating at 50 volts AC or 60 volts DC shall be guarded against direct
32:20
contact so meaning it protection against direct contact which is primarily shock hazard and secondly from indirect
32:26
contact perspective there is a fault protection like arc flash hazard one must be protected as well so new
32:33
definitions have been added to these sections and six two and six four
32:39
provides some additional information within the standards for what those details are so each machine has unique
32:44
requirement and hence it has to meet the fundamental premise of protecting the people from hazards those 79 is
32:50
considered electrical safety document it aligns with 70 II and 70 B standards for
32:57
electrical safety and practice for electrical equipment maintenance so lack of proper
33:02
maintenance and lack of use or misuse of PPE can often result in a hazard okay so
33:08
the next one is the five three one four now specifies the disconnecting means must be interlocked with the control
33:14
enclosure so meaning interlocking is key component from protection against electrical shock okay
33:19
so five three one four four the specifies when the disconnecting means must be interlocked with the control
33:25
enclosure itself so not so further defines the types of interlocking requirements such as mechanical
33:30
interlock electrical interlock or both to be used in different scenarios - let's go to the next slide so this slide
6.2.3.2 Enclosure Access
33:38
talks about the enclosure access as it's defined in NFPA 79 most facility
33:44
maintenance workers take both qualified and skilled workers perform fine tune
33:50
ups on the machinery to optimize the process parameters right the just accessing the control panel what if the
33:56
enclosure doesn't have a disconnecting means well they need to meet one of the criteria outlined below okay the use of
34:04
a key or tool shall be required to open the enclosure so if you meet this
34:09
requirement you can open the panel access without this disconnecting means next question is will an access to just
34:17
a key or a tool make a person qualified enough with electrical work okay let's
34:24
look at the second one beam states live parts are separately and closed and guarded such that there is no contact
34:31
okay so if the live parts are guarded against the control components
34:37
somebody's opening the panel so they can do it okay the next question here is is every panel
34:43
designed to have an isolated power compartment so these are the things that one needs to consider while designing
34:49
the industrial control panels so the next one is the big one worker qualification makes a bigger discussion
34:56
here can we assume an automation engineer or a programmer to be a
35:02
qualified electrical worker while programming a PLC inside a control panel and the next question is what in case if
35:10
a skilled machine operator who working on that machine is making some process settings change while opening
35:17
the panel door I'm sure we all have seen that before okay the industrial control panel shown
35:23
to your right has a small door mounted device within the red circle so this is
35:28
one of four grace port we call a programming port which has been trusted over two decades for through door safety
35:34
by major industrial OEMs and also the farts you can find and industrial customers as well so please make sure
35:41
that you take the exit survey after the webinar and let us know if you would
35:46
like to have a great sport as a product sample for free okay let's go to the next slide this slide talks about the
15.1.1 Receptacles for Accessory Equipment
35:53
receptacles for accessory equipment as defined in NFPA 79 chapter 15 dot one
35:59
dot one in NFPA 79 context we need to understand the differences between
36:05
associated equipment and accessory equipment so associated equipment is
36:10
required for normal operation while accessory equipment is not required for
36:15
normal operation that's a simple definition accessory equipment may be needed for maintenance testing
36:21
calibration troubleshooting and other maintenance related activities so basically for
36:27
performing programming change you may want to use an accessory receptacle
36:33
outside your cabinet as what is shown on this slide okay and next thing is
36:39
receptacles used in the machineries cannot be rated for more than 125 volts
36:44
ac and only two receptacle configurations are allowed to be used per an FBA 79 what is the 15 amps
36:51
another one is the 20 amps okay also the receptacle must meet the environmental reading of the enclosure for listing and
36:58
labeling requirements of the panel itself okay given the nature of the industrial machinery the type of
37:03
operating environment and also taking the personal interaction of the panel any receptacle intended for maintenance
37:10
personnel must have a GFCI protection per NFPA 79 period you may ask why even
37:17
have a receptacle to start with on my industrial control panel in first place well I'm sure you don't want to be the
37:24
one reporting an injury or if it due to the electric shock or arc flash
37:29
incident at your facility okay so what is shown on the screen on your right is
37:34
a great spot with two GFCIs Ethernet and a circuit breaker option we have one
37:40
more GFCI inside which makes it total three GFCIs in a single assembly okay by
37:45
the way our owner Phil Allen has this buy two get one free GFCI offer going on
37:52
for more than 20 years okay not only that we can further customize a race port to your unique need we have over
37:59
three hundred components and several power options you can choose from including your own customized logo all
38:05
the programming port comes with you will recognize label and they will be
38:11
delivered in two to three business days max and of commercial let's go to the next slide so in summary unlike other
Summary
38:20
electrical equipment industrial control panels pose a higher risk of electrical hazards primarily due to two reasons one
38:27
various voltage levels inside the panel for example a person may be trained on a low voltage system up to thousand volts
38:33
if the panel has a variable frequency drive which is rated for 4160 volts he
38:39
or she may be exposed to that higher risk without intention okay the second scenario is if a programming engineer or
38:46
an automation engineer is opening a panel to access a 24 volts DC circuit or
38:51
making a change to a PLC he or she may be exposed to an adjacent system of
38:57
higher voltage and make it accidental contact with the source voltage as well
39:02
okay as John mentioned we all get complacent with our day-to-day tasks and repertoire makes workers less attend to
39:10
at times so lastly always verify the de-energize state before opening the panel and use safety by design controls
39:18
like such such as engineering controls like a great sport or the voltage indicating devices to minimize the risk
39:24
of exposure from outside the door and lastly use the appropriate PPE as per
39:30
your facility's guidelines with that let's go to the next slide
March Webinar on NEC Topic
39:35
hey guys before we take the questions I just announcement we have an interesting
39:42
webinar coming up in March this is on the topic of NEC article 430 which
39:49
focuses on motors motor circuits and controllers it's a two-part series the
39:55
first webinar is on 19th and the second one is on 21st so it's basically two
40:00
different sessions so mark your calendars and stay tuned for the registration in white which will be
40:06
coming soon with that we'll go to the next slide and take the questions
