<!--
AI_READ_ACCESS: ALLOWED (with caution)
CONTENT_CLASS: WORK_IN_PROGRESS
STATUS: TRANSCRIPT_SEGMENT_NORMALIZED
CATEGORY: PRACTICAL_GUIDANCE
-->

# Voltage Drop - Recommended Feeder and Branch Guidance

## What this file is

This is a cleaned work note derived from the closing section of the voltage-drop transcript in `check_this.md` (raw source note removed from the repository).

Approximate source range:

- `28:23` to `30:21`

## Topic focus

This section returns to the familiar NEC recommendation path used in training problems and ordinary field practice:

- 3 percent branch-circuit guidance
- 3 percent feeder guidance
- 5 percent overall feeder-plus-branch guidance

## Main concepts captured

### 1. The 3 percent / 5 percent path is treated as guidance

- The transcript describes the familiar feeder-and-branch voltage-drop percentages as NEC recommendation language rather than the earlier manufacturer-minimum-voltage basis.
- This is framed as the standard way many exam questions and field examples are taught.

### 2. Flexible split between feeder and branch circuit

- The discussion notes that the total recommended drop can be split between feeder and branch circuit in different ways.
- Common examples mentioned:
  - `3% feeder + 2% branch`
  - `2.5% feeder + 2.5% branch`
  - other combinations that stay within the overall recommendation

### 3. Common field habit

- The transcript notes that many people simply assume one share for feeders and another share for branch circuits when doing routine calculations or app-based estimates.

### 4. Example minimum recommended operating voltages

The discussion gives quick examples based on the 95 percent recommendation:

- `120 V nominal -> 114 V`
- `208 V nominal -> 197.6 V`
- `240 V nominal -> 228 V`

## Working takeaway

This segment is best used for:

- exam-style problems
- ordinary rule-of-thumb voltage-drop checks
- rough design allocation between feeder and branch circuit

It should not be confused with stricter manufacturer or special-application requirements.

## Related repo references

- [NEC_2023__Art215__feeders.md](../../../rag/standards_intelligence/us/nec/NEC_2023__Art215__feeders.md)

## Important caution

This file is a transcript-derived work note.

Use it as training guidance, then verify the actual NEC article numbering and note language before using it in formal documentation.
